# 変更管理委員会(CCB)運用規程

**ドキュメント ID:** CCB-{{製品コード}}-001
**バージョン:** 0.1
**施行日:** {{YYYY-MM-DD}}
**対象製品:** {{製品名}} / {{型式}}

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 制定者 | {{氏名}} | {{部署}} | {{YYYY-MM-DD}} | |
| レビュー者 | {{氏名}} | {{部署}} | {{YYYY-MM-DD}} | |
| 承認者 | {{氏名}} | {{部署}} | {{YYYY-MM-DD}} | |

---

## 1. 目的と適用範囲

本規程は、IEC 62304 箇条 8.2(変更制御)に基づき、変更管理委員会(CCB: Change Control Board)の構成、運営、意思決定手順を定義する。本規程は {{製品名}} のソフトウェア・ドキュメント・SOUP・ツール・試験資産に対するすべての変更要求(CR)に適用する。

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | ソフトウェア構成管理計画書(SCMP) | {{v}} |
| [2] | ソフトウェア問題解決手順書(SPRP) | {{v}} |
| [3] | ソフトウェアリスクマネジメント計画書(SRMP) | {{v}} |
| [4] | リスクマネジメントファイル(RMF) | {{v}} |

## 3. CCB の構成

### 3.1 常任メンバ
| 役割 | 所属 | 責任 |
|------|------|------|
| 議長 | 品質保証部門 | 会議運営、最終承認 |
| 書記 | 品質保証部門 | 議事録、CR 台帳更新 |
| 開発責任者 | ソフトウェア開発部門 | 技術的影響評価 |
| 試験責任者 | 検証部門 | 検証影響評価 |
| RA 責任者 | 規制対応部門 | 規制影響・報告義務評価 |
| リスクマネジメント責任者 | 品質保証部門 | 安全性・リスク評価 |

### 3.2 招集メンバ(必要に応じて)
- サービス部門
- カスタマーサポート部門
- マーケティング部門
- 外部専門家・コンサルタント

### 3.3 定足数
- **通常 CR**: 常任メンバの過半数かつ RA・RM 責任者のいずれかを含む
- **安全関連・回収関連 CR**: RA 責任者 + RM 責任者 + 品質保証責任者の全員参加

## 4. CR の起票と受付

### 4.1 起票可能な者
- 開発者・試験者
- カスタマーサポート・サービス
- 品質保証担当者
- RA 担当者
- 外部(顧客・規制当局)からの要求を受領した担当部門

### 4.2 起票時の記載項目
CR は課題追跡システム({{ツール名}})で管理し、以下を記載する。

- CR ID(自動採番)
- 起票者、起票日
- 変更対象(CI ID、ファイルパス)
- 変更理由(関連する PRB-ID、保守要求、規制要求)
- 変更概要
- 希望期限
- 初期重要度区分(軽微 / 中程度 / 重大)

## 5. CR の分類と承認フロー

### 5.1 区分定義

| 区分 | 定義 | 承認フロー |
|------|------|----------|
| 軽微 | コメント修正、誤字、ログ文言 | 開発責任者のみ |
| 中程度 | 非安全関連機能の修正・追加 | CCB 簡易審議 |
| 重大 | 安全関連機能、アーキテクチャ変更、SOUP 変更、リリースノート記載事項 | CCB 正式審議 |

### 5.2 分類判定の基準

以下のいずれかに該当する場合は **重大** と判定する:

- [ ] リスクコントロール手段(RCM)を実装する CI への変更
- [ ] ソフトウェア安全クラスに影響し得る変更
- [ ] 分離設計(箇条 5.3.5)に影響する変更
- [ ] 外部インタフェースの変更
- [ ] SOUP の追加・削除・バージョン変更
- [ ] 規制当局への通知義務が生じ得る変更
- [ ] 市販済み機器へのフィールド対応を要する変更

### 5.3 承認フロー図

```
[CR 起票]
    │
    ▼
[区分判定: 議長 + 関連責任者]
    │
    ├─ 軽微 → [開発責任者承認] → [実装] → [検証] → [クローズ]
    │
    ├─ 中程度 → [CCB 簡易審議] → [承認/却下] → ...
    │
    └─ 重大 → [CCB 正式審議] → [RM/RA 評価]
                                   │
                                   ├─ 承認 → [実装計画] → [実装] → [検証]
                                   │                                 → [CCB 完了確認] → [クローズ]
                                   └─ 却下/保留 → [起票者へ差戻し]
```

## 6. CCB 会議の運営

### 6.1 定例会
- 頻度: {{週次 / 隔週}}
- 時刻: {{}}
- 形式: {{対面 / ハイブリッド / リモート}}

### 6.2 臨時会
以下のトリガで議長が臨時招集する。

- 安全関連 CR の発生
- 市販後重大不具合の発覚
- 規制当局からの照会・指示
- リリース直前の重大判断

### 6.3 議事進行
1. 前回議事録の確認
2. 新規 CR の審議(区分判定・承認・却下)
3. 進行中 CR の状況確認
4. 閉会したCR の完了確認
5. Branch Protection bypass 履歴の確認(SCMP §4.1.1 に基づく事後記録 push の対象・回数・操作者)
6. その他懸案事項

### 6.4 議事録
- 書記が会議中に作成、議長が承認して公開
- 保管先: {{}}
- 保管期間: 医療機器の寿命 + 規定期間

## 7. 審議の観点

各 CR は以下の観点で審議する。

- [ ] 変更の必要性・妥当性(ビジネス価値 vs リスク)
- [ ] 技術的影響範囲(依存する CI、回帰試験範囲)
- [ ] 安全性への影響(RMF 更新の要否)
- [ ] 規制への影響(通知・申請の要否)
- [ ] スケジュール・コスト影響
- [ ] ロールバック計画の実施可能性

## 8. 決定の記録

CCB の決定は以下を記録する。

| 項目 | 記載例 |
|------|-------|
| 決定日 | {{YYYY-MM-DD}} |
| CR ID | CR-0123 |
| 決定種別 | 承認 / 条件付き承認 / 差戻し / 却下 / 保留 |
| 条件(条件付き承認時) | {{}} |
| 出席者 | {{}} |
| 反対意見 | {{記録が必要}} |
| 次回確認事項 | {{}} |

## 9. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | {{YYYY-MM-DD}} | 初版作成 | {{氏名}} |
